<!DOCTYPE html><html lang="en" class="no-js"><head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="How heat recovery and energy recovery ventilators let tight buildings breathe without throwing away their heat, and how heat-exchanger design keeps improving.">
      
      
        <meta name="author" content="Dan McCreary">
      
      
        <link rel="canonical" href="https://dmccreary.github.io/science-of-the-built-envrionment/appendices/heat-recovery-ventilation/">
      
      
        <link rel="prev" href="../heat-pumps-electrification/references/">
      
      
        <link rel="next" href="quiz/">
      
      
      <link rel="icon" href="../../img/favicon.ico">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.5.43">
    
    
      
        <title>Appendix B: Heat Recovery Ventilation and Modern Heat Exchangers - The Science of the Built Environment</title>
      
    
    
      <link rel="stylesheet" href="../../assets/stylesheets/main.0253249f.min.css">
      
        
        <link rel="stylesheet" href="../../assets/stylesheets/palette.06af60db.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&amp;display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../../css/extra.css">
    
      <link rel="stylesheet" href="../../css/mascot.css">
    
      <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/katex.min.css">
    
    <script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      
  


  
  

<script id="__analytics">function __md_analytics(){function e(){dataLayer.push(arguments)}window.dataLayer=window.dataLayer||[],e("js",new Date),e("config","G-F7FKDK2SDS"),document.addEventListener("DOMContentLoaded",(function(){document.forms.search&&document.forms.search.query.addEventListener("blur",(function(){this.value&&e("event","search",{search_term:this.value})}));document$.subscribe((function(){var t=document.forms.feedback;if(void 0!==t)for(var a of t.querySelectorAll("[type=submit]"))a.addEventListener("click",(function(a){a.preventDefault();var n=document.location.pathname,d=this.getAttribute("data-md-value");e("event","feedback",{page:n,data:d}),t.firstElementChild.disabled=!0;var r=t.querySelector(".md-feedback__note [data-md-value='"+d+"']");r&&(r.hidden=!1)})),t.hidden=!1})),location$.subscribe((function(t){e("config","G-F7FKDK2SDS",{page_path:t.pathname})}))}));var t=document.createElement("script");t.async=!0,t.src="https://www.googletagmanager.com/gtag/js?id=G-F7FKDK2SDS",document.getElementById("__analytics").insertAdjacentElement("afterEnd",t)}</script>
  
    <script>"undefined"!=typeof __md_analytics&&__md_analytics()</script>
  

    
    
    
  <link href="../../assets/stylesheets/glightbox.min.css" rel="stylesheet"><script src="../../assets/javascripts/glightbox.min.js"></script><style id="glightbox-style">
            html.glightbox-open { overflow: initial; height: 100%; }
            .gslide-title { margin-top: 0px; user-select: text; }
            .gslide-desc { color: #666; user-select: text; }
            .gslide-image img { background: white; }
            .gscrollbar-fixer { padding-right: 15px; }
            .gdesc-inner { font-size: 0.75rem; }
            body[data-md-color-scheme="slate"] .gdesc-inner { background: var(--md-default-bg-color); }
            body[data-md-color-scheme="slate"] .gslide-title { color: var(--md-default-fg-color); }
            body[data-md-color-scheme="slate"] .gslide-desc { color: var(--md-default-fg-color); }
        </style>  <meta property="og:title" content="Appendix B: Heat Recovery Ventilation and Modern Heat Exchangers">
  <meta name="twitter:title" content="Appendix B: Heat Recovery Ventilation and Modern Heat Exchangers">
  <meta property="og:description" content="How heat recovery and energy recovery ventilators let tight buildings breathe without throwing away their heat, and how heat-exchanger design keeps improving.">
  <meta name="twitter:description" content="How heat recovery and energy recovery ventilators let tight buildings breathe without throwing away their heat, and how heat-exchanger design keeps improving.">
  <meta property="og:type" content="website">
  <meta property="og:url" content="https://dmccreary.github.io/science-of-the-built-envrionment/appendices/heat-recovery-ventilation/">
  <meta name="twitter:card" content="summary_large_image">
</head>
  
  
    
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="green" data-md-color-accent="amber">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#appendix-b-heat-recovery-ventilation-and-modern-heat-exchangers" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../.." title="The Science of the Built Environment" class="md-header__button md-logo" aria-label="The Science of the Built Environment" data-md-component="logo">
      
  <img src="../../img/mascot/welcome.png" alt="logo">

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"></path></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            The Science of the Built Environment
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Appendix B: Heat Recovery Ventilation and Modern Heat Exchangers
            
          </span>
        </div>
      </div>
    </div>
    
      
    
    
    
    
      <label class="md-header__button md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"></path></svg>
      </label>
      <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"></path></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"></path></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
          <a href="javascript:void(0)" class="md-search__icon md-icon" title="Share" aria-label="Share" data-clipboard data-clipboard-text="" data-md-component="search-share" tabindex="-1">
            
            <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M18 16.08c-.76 0-1.44.3-1.96.77L8.91 12.7c.05-.23.09-.46.09-.7s-.04-.47-.09-.7l7.05-4.11c.54.5 1.25.81 2.04.81a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3c0 .24.04.47.09.7L8.04 9.81C7.5 9.31 6.79 9 6 9a3 3 0 0 0-3 3 3 3 0 0 0 3 3c.79 0 1.5-.31 2.04-.81l7.12 4.15c-.05.21-.08.43-.08.66 0 1.61 1.31 2.91 2.92 2.91s2.92-1.3 2.92-2.91A2.92 2.92 0 0 0 18 16.08"></path></svg>
          </a>
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"></path></svg>
        </button>
      </nav>
      
        <div class="md-search__suggest" data-md-component="search-suggest"></div>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
    
    
      <div class="md-header__source">
        <a href="https://github.com/dmccreary/science-of-the-built-envrionment" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 6.6.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81"></path></svg>
  </div>
  <div class="md-source__repository">
    GitHub Repo
  </div>
</a>
      </div>
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation">
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../.." title="The Science of the Built Environment" class="md-nav__button md-logo" aria-label="The Science of the Built Environment" data-md-component="logo">
      
  <img src="../../img/mascot/welcome.png" alt="logo">

    </a>
    The Science of the Built Environment
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/dmccreary/science-of-the-built-envrionment" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 6.6.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81"></path></svg>
  </div>
  <div class="md-source__repository">
    GitHub Repo
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../.." class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Home
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../about/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    About
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../course-description/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Course Description
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../chapters/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    Chapters
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../learning-graph/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    Learning Graph
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../stories/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    Stories
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../posters/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    Posters
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../sims/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    MicroSims
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9" checked>
        
          
          
          <div class="md-nav__link md-nav__container">
            <a href="../" class="md-nav__link ">
              
  
  <span class="md-ellipsis">
    Appendices
  </span>
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_9" id="__nav_9_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_9_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_9">
            <span class="md-nav__icon md-icon"></span>
            Appendices
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../heat-pumps-electrification/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    A. Heat Pumps and Building Electrification
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
    
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_9_3" checked>
        
          
          
          <div class="md-nav__link md-nav__container">
            <a href="./" class="md-nav__link md-nav__link--active">
              
  
  <span class="md-ellipsis">
    B. Heat Recovery Ventilation and Modern Heat Exchangers
  </span>
  

            </a>
            
              
              <label class="md-nav__link md-nav__link--active" for="__nav_9_3" id="__nav_9_3_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_9_3_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_9_3">
            <span class="md-nav__icon md-icon"></span>
            B. Heat Recovery Ventilation and Modern Heat Exchangers
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="quiz/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Quiz
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="references/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Annotated References
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../solar-photovoltaics/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    C. Solar Photovoltaics
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../battery-storage/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    D. Battery Storage and Grid-Interactive Buildings
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../geothermal-ground-source/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    E. Geothermal Heating and Earth-Coupled Air
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../smart-sensors-building-automation/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    F. Smart Sensors and Building Automation
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../mass-timber-low-carbon-materials/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    G. Mass Timber and Low-Carbon Materials
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../codes-performance-standards/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    H. Energy Codes and Building Performance Standards
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
              
                
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../digital-design-prefabrication-ai/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    I. Digital Design, Prefabrication, Robotics, and AI
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../faq/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    FAQ
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../glossary/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Glossary
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../references/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    References
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../learning-graph/instructors-guide/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Instructors Guide
  </span>
  
    
  
  
    <span class="md-status md-status--built" title="Built — implementation complete, awaiting review">
    </span>
  

  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../license/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    License
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../contact/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Contact
  </span>
  

      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc">
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#summary" class="md-nav__link">
    <span class="md-ellipsis">
      Summary
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#concepts-covered" class="md-nav__link">
    <span class="md-ellipsis">
      Concepts Covered
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#prerequisites" class="md-nav__link">
    <span class="md-ellipsis">
      Prerequisites
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#the-physics-that-does-not-change" class="md-nav__link">
    <span class="md-ellipsis">
      The Physics That Does Not Change
    </span>
  </a>
  
    <nav class="md-nav" aria-label="The Physics That Does Not Change">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-hrv-effectiveness-and-frost-explorer" class="md-nav__link">
    <span class="md-ellipsis">
      Diagram: HRV Effectiveness and Frost Explorer
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#what-is-changing" class="md-nav__link">
    <span class="md-ellipsis">
      What Is Changing
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#what-to-watch" class="md-nav__link">
    <span class="md-ellipsis">
      What to Watch
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#connects-to" class="md-nav__link">
    <span class="md-ellipsis">
      Connects To
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#key-takeaways" class="md-nav__link">
    <span class="md-ellipsis">
      Key Takeaways
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#references" class="md-nav__link">
    <span class="md-ellipsis">
      References
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              <article class="md-content__inner md-typeset">
                
                  

  
    <a href="https://github.com/dmccreary/science-of-the-built-envrionment/blob/main/docs/appendices/heat-recovery-ventilation/index.md" title="Edit this page" class="md-content__button md-icon">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M10 20H6V4h7v5h5v3.1l2-2V8l-6-6H6c-1.1 0-2 .9-2 2v16c0 1.1.9 2 2 2h4zm10.2-7c.1 0 .3.1.4.2l1.3 1.3c.2.2.2.6 0 .8l-1 1-2.1-2.1 1-1c.1-.1.2-.2.4-.2m0 3.9L14.1 23H12v-2.1l6.1-6.1z"></path></svg>
    </a>
  
  


<h1 id="appendix-b-heat-recovery-ventilation-and-modern-heat-exchangers">Appendix B: Heat Recovery Ventilation and Modern Heat Exchangers<a class="headerlink" href="#appendix-b-heat-recovery-ventilation-and-modern-heat-exchangers" title="Permanent link">¶</a></h1>
<h2 id="summary">Summary<a class="headerlink" href="#summary" title="Permanent link">¶</a></h2>
<p>How heat recovery and energy recovery ventilators let tight buildings breathe without throwing away their heat, and how heat-exchanger design keeps improving. After completing this appendix, students will be able to define, explain, and apply the 3 concepts listed below.</p>
<h2 id="concepts-covered">Concepts Covered<a class="headerlink" href="#concepts-covered" title="Permanent link">¶</a></h2>
<p>This appendix covers the following 3 concepts from the learning graph:</p>
<table>
<thead>
<tr>
<th>Concept</th>
<th>Concept Impact Score</th>
</tr>
</thead>
<tbody>
<tr>
<td>Heat Recovery Effectiveness</td>
<td>2</td>
</tr>
<tr>
<td>Energy Recovery Ventilator</td>
<td>1</td>
</tr>
<tr>
<td>Heat Exchanger Frost and Defrost</td>
<td>1</td>
</tr>
</tbody>
</table>
<h2 id="prerequisites">Prerequisites<a class="headerlink" href="#prerequisites" title="Permanent link">¶</a></h2>
<p>This appendix builds on concepts from these parts of the book:</p>
<ul>
<li><a href="../../chapters/04-moisture-air-comfort/">Chapter 4: Moisture, Air Movement, and Thermal Comfort</a>: Condensation, Humidity</li>
<li><a href="../../chapters/14-hvac-plumbing-fire/">Chapter 14: HVAC, Plumbing, and Fire Protection Systems</a>: Heat Recovery Ventilator</li>
</ul>
<hr>
<div class="admonition mascot-welcome">
<p class="admonition-title">Breathe Fresh Air Without Paying for It Twice</p>
<p><img alt="Beau waving welcome" class="mascot-admonition-img" src="../../img/mascot/welcome.png">
Tight buildings need fresh air, and in a Minnesota January that air arrives cold. A heat exchanger lets the outgoing air hand its warmth to the incoming air, so you ventilate without heating the outdoors. Let's build it right!</p>
</div>
<p>Chapter 12 shows how air sealing closes the leaks that once supplied fresh air by accident, and Chapter 19 explains that a Passive House enclosure is so tight that mechanical ventilation is essential, ideally with heat or energy recovery. Chapter 4 covers the moisture and air-movement background. A <strong>heat recovery ventilator (HRV)</strong> is a fan-driven box with two airstreams, stale indoor air going out and fresh outdoor air coming in, passing on opposite sides of a thin barrier called the <em>core</em>. The barrier lets heat cross but keeps the air from mixing. An <strong>energy recovery ventilator (ERV)</strong> also transfers moisture.</p>
<h2 id="the-physics-that-does-not-change">The Physics That Does Not Change<a class="headerlink" href="#the-physics-that-does-not-change" title="Permanent link">¶</a></h2>
<p>Heat always flows from the warmer airstream to the cooler one, and the amount depends on the temperature difference, the surface area, and the time the air spends in the core. The performance of the exchanger is summarized by its <strong>sensible effectiveness</strong>:</p>
<p><span class="arithmatex">\( \varepsilon = \dfrac{T_{\text{supply}} - T_{\text{outdoor}}}{T_{\text{indoor}} - T_{\text{outdoor}}} \)</span></p>
<p>The energy needed to heat an airstream follows the familiar rule of thumb <span class="arithmatex">\( Q = 1.08 \times \text{cfm} \times \Delta T \)</span> in Btu per hour, where cfm is the airflow in cubic feet per minute.</p>
<p><strong>Worked example: a winter day at 0°F.</strong> A home needs 100 cfm of ventilation air. The indoor temperature is 70°F and the HRV has an effectiveness of 0.80.</p>
<table>
<thead>
<tr>
<th></th>
<th>Supply air temperature</th>
<th>Heating needed</th>
</tr>
</thead>
<tbody>
<tr>
<td>No heat recovery</td>
<td>0°F</td>
<td><span class="arithmatex">\( 1.08 \times 100 \times 70 = 7{,}560 \)</span> Btu/h</td>
</tr>
<tr>
<td>HRV, <span class="arithmatex">\( \varepsilon = 0.80 \)</span></td>
<td><span class="arithmatex">\( 0 + 0.80 \times 70 = 56 \)</span>°F</td>
<td><span class="arithmatex">\( 1.08 \times 100 \times 14 = 1{,}512 \)</span> Btu/h</td>
</tr>
</tbody>
</table>
<p>The HRV removes about 6,000 Btu/h of heating load from a single 100 cfm airstream, which is 80 percent of it, exactly what the effectiveness promises. Over a Minnesota heating season, that is a large share of the energy a tight house would otherwise spend warming its own fresh air.</p>
<p>A balanced unit moves the same airflow in both directions, so the exhaust air leaves the core as much colder than the indoor air as the supply air is warmer than the outdoor air. The temperature of the exhaust air leaving the core is</p>
<p><span class="arithmatex">\( T_{\text{exhaust out}} = T_{\text{indoor}} - \varepsilon \,(T_{\text{indoor}} - T_{\text{outdoor}}) \)</span></p>
<p>At 0°F outdoors and <span class="arithmatex">\( \varepsilon = 0.80 \)</span> this is <span class="arithmatex">\( 70 - 0.80 \times 70 = 14 \)</span>°F. Exhaust air carries moisture from cooking, bathing, and breathing, and when it is cooled below 32°F inside the core that moisture can freeze. This is <strong>frost</strong> in the core, and it is why units in cold climates need a defrost strategy.</p>
<p>The next MicroSim has you calculate the supply temperature and the load removed for two cases, and then lets you find where frost begins.</p>
<h4 id="diagram-hrv-effectiveness-and-frost-explorer">Diagram: HRV Effectiveness and Frost Explorer<a class="headerlink" href="#diagram-hrv-effectiveness-and-frost-explorer" title="Permanent link">¶</a></h4>
<iframe src="../../sims/hrv-effectiveness-frost-explorer/main.html" width="100%" height="562px" scrolling="no"></iframe>

<p><a class="md-button" href="../../sims/hrv-effectiveness-frost-explorer/main.html">Run the HRV Effectiveness and Frost Explorer MicroSim fullscreen</a></p>
<details>
<summary>HRV Effectiveness and Frost Explorer</summary>
<p>Type: microsim
<strong>sim-id:</strong> hrv-effectiveness-frost-explorer<br>
<strong>Library:</strong> p5.js<br>
<strong>Status:</strong> Specified<br>
<strong>Bloom Level:</strong> Apply<br>
<strong>Bloom Verb:</strong> calculate<br>
<strong>Learning Objective:</strong> The learner will calculate the supply-air temperature and the ventilation heating load removed by a balanced heat recovery ventilator, from its effectiveness, its airflow and the outdoor temperature, to within 1°F and 100 Btu/h.</p>
<p><strong>Prerequisites:</strong> heat recovery ventilator, sensible effectiveness, cfm, the Q = 1.08 x cfm x ΔT rule, frost in the core (all defined in this appendix above the block).</p>
<p><strong>Evidence of Mastery:</strong> In two challenges the learner types the supply temperature and the heating load removed before the sim reveals them. A supply temperature is correct within ±1°F and a load within ±100 Btu/h of the model value. Mastery is 4 of 4 numbers correct, with two attempts allowed per challenge. Changing quantities afterward is exploration, not evidence.</p>
<p><strong>Misconceptions:</strong> (1) An HRV with effectiveness 0.80 recovers 80 percent of the air's volume rather than 80 percent of the temperature difference. (2) Recovery makes the supply air as warm as the room. (3) Frost is a problem at any outdoor temperature below freezing.</p>
<p><strong>Instructional Rationale:</strong> Apply-level skill is built by carrying out the two-step calculation with the learner's own numbers. The frost indicator in exploration shows a consequence of the same formula that the learner has just used.</p>
<p><strong>Content:</strong></p>
<p>Indoor temperature is fixed at 70°F and flows are balanced (equal supply and exhaust airflow).</p>
<table>
<thead>
<tr>
<th>Quantity</th>
<th>Min</th>
<th>Max</th>
<th>Step</th>
<th>Default</th>
<th>Unit</th>
</tr>
</thead>
<tbody>
<tr>
<td>Outdoor temperature</td>
<td>-20</td>
<td>60</td>
<td>5</td>
<td>0</td>
<td>°F</td>
</tr>
<tr>
<td>Sensible effectiveness</td>
<td>0.50</td>
<td>0.90</td>
<td>0.05</td>
<td>0.80</td>
<td>none</td>
</tr>
<tr>
<td>Airflow</td>
<td>50</td>
<td>200</td>
<td>25</td>
<td>100</td>
<td>cfm</td>
</tr>
</tbody>
</table>
<p>Challenges, in this order:</p>
<table>
<thead>
<tr>
<th>#</th>
<th>Outdoor (°F)</th>
<th>Effectiveness</th>
<th>Airflow (cfm)</th>
<th>Supply temperature (°F)</th>
<th>Load without HRV (Btu/h)</th>
<th>Load with HRV (Btu/h)</th>
<th>Load removed (Btu/h)</th>
</tr>
</thead>
<tbody>
<tr>
<td>1</td>
<td>0</td>
<td>0.80</td>
<td>100</td>
<td>56</td>
<td>7,560</td>
<td>1,512</td>
<td>6,048</td>
</tr>
<tr>
<td>2</td>
<td>-10</td>
<td>0.60</td>
<td>150</td>
<td>38</td>
<td>12,960</td>
<td>5,184</td>
<td>7,776</td>
</tr>
</tbody>
</table>
<p>Feedback when wrong: "Supply = outdoor + effectiveness x (indoor - outdoor). Load = 1.08 x cfm x (70 - supply temperature). Load removed = load without HRV minus load with HRV, which equals effectiveness x load without HRV."</p>
<p><strong>Provenance:</strong> The formulas and challenge 1 come from this appendix. Challenge 2 is computed from the Rules. The 70°F indoor temperature and all ranges are illustrative.</p>
<p><strong>Rules:</strong></p>
<ul>
<li>Supply temperature = outdoor + effectiveness x (70 - outdoor).</li>
<li>Exhaust temperature leaving the core = 70 - effectiveness x (70 - outdoor).</li>
<li>Load without HRV = 1.08 x airflow x (70 - outdoor). Load with HRV = 1.08 x airflow x (70 - supply temperature). Load removed = difference.</li>
<li>The frost indicator is on when the exhaust temperature leaving the core &lt;= 32°F, which is when outdoor &lt;= 70 - 38 / effectiveness. At effectiveness 0.80 that is 22.5°F.</li>
<li>The frost indicator is a teaching model: real frost also needs moist exhaust air, and real units use defrost cycles.</li>
</ul>
<p><strong>Learner Activity:</strong></p>
<ol>
<li>The learner reads the conditions of challenge 1 and types the supply temperature and the load removed, then presses Check.</li>
<li>The sim reveals the model values with the three-line calculation, and the learner repeats the steps for challenge 2.</li>
<li>The adjustable quantities unlock. Changing any of them updates the supply temperature, both loads, and the frost indicator at once.</li>
<li>The learner sets effectiveness 0.80 and lowers the outdoor temperature in 5°F steps from 30°F, and should notice that the frost indicator turns on between 25°F and 20°F.</li>
<li>The learner raises the effectiveness to 0.90 and should notice that the frost indicator turns on at a higher outdoor temperature, so the more effective unit needs defrost sooner.</li>
</ol>
<p><strong>Feedback:</strong> Two challenges, fixed order, two attempts each. Correct: "Correct: supply <value>°F, load removed <value> Btu/h." Incorrect: the feedback text above. After a second wrong attempt the model values are shown and the challenge counts as missed.</value></value></p>
<p><strong>Starting State:</strong> Challenge 1 is shown with two empty answer boxes under the question "On a 0°F day, how warm is the air this HRV delivers, and how much heating does it save?"</p>
<p><strong>Chapter Anchors:</strong> An HRV with effectiveness 0.80 at 0°F outdoors and 70°F indoors supplies 56°F air. A 100 cfm stream needs 7,560 Btu/h without recovery and 1,512 Btu/h with it, removing about 6,000 Btu/h. Exhaust air at 14°F leaves the core in that case.</p>
</details>
<h2 id="what-is-changing">What Is Changing<a class="headerlink" href="#what-is-changing" title="Permanent link">¶</a></h2>
<ul>
<li><strong>Higher effectiveness.</strong> Heat recovery units are commonly reported to recover roughly 60 to over 85 percent of the heat in the exhaust air, depending on the product and test conditions, and core designs such as counterflow cores continue to improve.<sup id="fnref:1"><a class="footnote-ref" href="#fn:1">1</a></sup></li>
<li><strong>Energy recovery cores.</strong> Membrane cores move water vapor as well as heat. In a Minnesota winter they help keep indoor air from becoming extremely dry, and in humid summers they reduce the moisture load on air conditioning.</li>
<li><strong>Frost control.</strong> At very low outdoor temperatures, moisture in the exhaust air can freeze in the core. Newer units use defrost strategies such as briefly pausing the supply fan, and the right choice depends on the climate.</li>
<li><strong>Fans and controls.</strong> Efficient electronically commutated motors and sensor-driven controls, covered in <a href="../smart-sensors-building-automation/">Appendix F</a>, let ventilation rates follow occupancy.</li>
<li><strong>Integration.</strong> Ventilation, heating, and cooling are increasingly packaged together, as in heat pump systems that include heat recovery.</li>
</ul>
<div class="admonition mascot-warning">
<p class="admonition-title">A Great Core in a Leaky Duct System</p>
<p><img alt="Beau warning" class="mascot-admonition-img" src="../../img/mascot/warning.png">
A high-effectiveness unit loses its advantage if the ducts leak or the supply and exhaust flows are unbalanced. Seal and test the ducts, and have the airflows measured and balanced at commissioning.</p>
</div>
<h2 id="what-to-watch">What to Watch<a class="headerlink" href="#what-to-watch" title="Permanent link">¶</a></h2>
<ul>
<li>Test standards and certification programs for recovery efficiency, because manufacturers measure it under different conditions.</li>
<li>Code requirements for ventilation rates and for energy recovery in commercial buildings, which are revised with each code edition.</li>
<li>Filtration and indoor air quality guidance, which shapes how much ventilation a building should provide.</li>
<li>Cold-climate defrost performance in new products.</li>
</ul>
<h2 id="connects-to">Connects To<a class="headerlink" href="#connects-to" title="Permanent link">¶</a></h2>
<ul>
<li><a href="../../chapters/04-moisture-air-comfort/">Chapter 4: Moisture, Air Movement, and Thermal Comfort</a></li>
<li><a href="../../chapters/12-cladding-windows-air-sealing/">Chapter 12: Cladding, Windows, Doors, and Air Sealing</a></li>
<li><a href="../../chapters/14-hvac-plumbing-fire/">Chapter 14: HVAC, Plumbing, and Fire Protection Systems</a></li>
<li><a href="../../sims/hvac-heating-load-ventilation-explorer/">Heating Load and Ventilation Explorer</a> MicroSim</li>
</ul>
<h2 id="key-takeaways">Key Takeaways<a class="headerlink" href="#key-takeaways" title="Permanent link">¶</a></h2>
<ul>
<li>An HRV or ERV moves heat between the exhaust and supply airstreams without mixing them.</li>
<li>Sensible effectiveness tells you how much of the ventilation heating load disappears; an effectiveness of 0.80 removes 80 percent of it.</li>
<li>Better cores, controls, and defrost strategies are changing the products; heat flowing from warm to cold is not.</li>
</ul>
<h2 id="references">References<a class="headerlink" href="#references" title="Permanent link">¶</a></h2>
<p><a href="references/">See Annotated References</a></p>
<div class="footnote">
<hr>
<ol>
<li id="fn:1">
<p>Wikipedia contributors. <em>Heat recovery ventilation.</em> <a href="https://en.wikipedia.org/wiki/Heat_recovery_ventilation">https://en.wikipedia.org/wiki/Heat_recovery_ventilation</a> (a starting point; check manufacturer test data and certified product directories for specific products).&nbsp;<a class="footnote-backref" href="#fnref:1" title="Jump back to footnote 1 in the text">↩</a></p>
</li>
</ol>
</div>







  
  



  




                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"></path></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
      
      <nav class="md-footer__inner md-grid" aria-label="Footer">
        
          
          <a href="../heat-pumps-electrification/references/" class="md-footer__link md-footer__link--prev" aria-label="Previous: Annotated References">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"></path></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                Annotated References
              </div>
            </div>
          </a>
        
        
          
          <a href="quiz/" class="md-footer__link md-footer__link--next" aria-label="Next: Quiz">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                Quiz
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M4 11v2h12l-5.5 5.5 1.42 1.42L19.84 12l-7.92-7.92L10.5 5.5 16 11z"></path></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
    <div class="md-copyright__highlight">
      Copyright © 2026 Dan McCreary. Licensed under <a href="license/">CC BY-NC-SA 4.0</a> for non-commercial use.
    </div>
  
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    <script id="__config" type="application/json">{"base": "../..", "features": ["content.code.copy", "content.action.edit", "navigation.expand", "navigation.path", "navigation.prune", "navigation.indexes", "navigation.top", "navigation.footer", "toc.follow", "search.suggest", "search.highlight", "search.share"], "search": "../../assets/javascripts/workers/search.6ce7567c.min.js", "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}}</script>
    
    
      <script src="../../assets/javascripts/bundle.83f73b43.min.js"></script>
      
        <script src="../../js/extra.js"></script>
      
        <script src="../../js/katex.js"></script>
      
        <script src="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/katex.min.js"></script>
      
        <script src="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/contrib/auto-render.min.js"></script>
      
    
  
<script id="init-glightbox">const lightbox = GLightbox({"touchNavigation": true, "loop": false, "zoomable": true, "draggable": true, "openEffect": "zoom", "closeEffect": "zoom", "slideEffect": "slide"});
document$.subscribe(()=>{ lightbox.reload(); });
</script></body></html>