
<!doctype html>
<html lang="en" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="How the electrical designer sizes and documents wiring, lighting, low-voltage, and renewable systems, and coordinates them with the structural and mechanical disciplines through each project phase.">
      
      
        <meta name="author" content="Dan McCreary">
      
      
        <link rel="canonical" href="https://dmccreary.github.io/science-of-the-built-envrionment/chapters/16-electrical-distribution-design/">
      
      
        <link rel="prev" href="../15-electrical-fundamentals/">
      
      
        <link rel="next" href="../17-building-codes-permits/">
      
      
      <link rel="icon" href="../../img/favicon.ico">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.5.43">
    
    
      
        <title>Electrical Distribution, Lighting, and Design Team Coordination - The Science of the Built Environment</title>
      
    
    
      <link rel="stylesheet" href="../../assets/stylesheets/main.0253249f.min.css">
      
        
        <link rel="stylesheet" href="../../assets/stylesheets/palette.06af60db.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../../css/extra.css">
    
      <link rel="stylesheet" href="../../css/mascot.css">
    
      <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/katex.min.css">
    
    <script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      

    
    
    
    <meta property="og:title" content="Electrical Distribution, Lighting, and Design Team Coordination">
  <meta name="twitter:title" content="Electrical Distribution, Lighting, and Design Team Coordination">
  <meta property="og:description" content="How the electrical designer sizes and documents wiring, lighting, low-voltage, and renewable systems, and coordinates them with the structural and mechanical disciplines through each project phase.">
  <meta name="twitter:description" content="How the electrical designer sizes and documents wiring, lighting, low-voltage, and renewable systems, and coordinates them with the structural and mechanical disciplines through each project phase.">
  <meta property="og:type" content="website">
  <meta property="og:url" content="https://dmccreary.github.io/science-of-the-built-envrionment/chapters/16-electrical-distribution-design/">
  <meta name="twitter:card" content="summary_large_image">
</head>
  
  
    
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="green" data-md-color-accent="amber">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#electrical-distribution-lighting-and-design-team-coordination" class="md-skip">
          Skip to content
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

  

<header class="md-header md-header--shadow" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../.." title="The Science of the Built Environment" class="md-header__button md-logo" aria-label="The Science of the Built Environment" data-md-component="logo">
      
  <img src="../../img/mascot/welcome.png" alt="logo">

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            The Science of the Built Environment
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              Electrical Distribution, Lighting, and Design Team Coordination
            
          </span>
        </div>
      </div>
    </div>
    
      
    
    
    
    
      <label class="md-header__button md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
      </label>
      <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Search" placeholder="Search" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Search">
        
          <a href="javascript:void(0)" class="md-search__icon md-icon" title="Share" aria-label="Share" data-clipboard data-clipboard-text="" data-md-component="search-share" tabindex="-1">
            
            <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M18 16.08c-.76 0-1.44.3-1.96.77L8.91 12.7c.05-.23.09-.46.09-.7s-.04-.47-.09-.7l7.05-4.11c.54.5 1.25.81 2.04.81a3 3 0 0 0 3-3 3 3 0 0 0-3-3 3 3 0 0 0-3 3c0 .24.04.47.09.7L8.04 9.81C7.5 9.31 6.79 9 6 9a3 3 0 0 0-3 3 3 3 0 0 0 3 3c.79 0 1.5-.31 2.04-.81l7.12 4.15c-.05.21-.08.43-.08.66 0 1.61 1.31 2.91 2.92 2.91s2.92-1.3 2.92-2.91A2.92 2.92 0 0 0 18 16.08"/></svg>
          </a>
        
        <button type="reset" class="md-search__icon md-icon" title="Clear" aria-label="Clear" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
        <div class="md-search__suggest" data-md-component="search-suggest"></div>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Initializing search
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
    
    
      <div class="md-header__source">
        <a href="https://github.com/dmccreary/science-of-the-built-envrionment" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 6.6.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81"/></svg>
  </div>
  <div class="md-source__repository">
    GitHub Repo
  </div>
</a>
      </div>
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    



<nav class="md-nav md-nav--primary" aria-label="Navigation" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../.." title="The Science of the Built Environment" class="md-nav__button md-logo" aria-label="The Science of the Built Environment" data-md-component="logo">
      
  <img src="../../img/mascot/welcome.png" alt="logo">

    </a>
    The Science of the Built Environment
  </label>
  
    <div class="md-nav__source">
      <a href="https://github.com/dmccreary/science-of-the-built-envrionment" title="Go to repository" class="md-source" data-md-component="source">
  <div class="md-source__icon md-icon">
    
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><!--! Font Awesome Free 6.6.0 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2024 Fonticons, Inc.--><path d="M439.55 236.05 244 40.45a28.87 28.87 0 0 0-40.81 0l-40.66 40.63 51.52 51.52c27.06-9.14 52.68 16.77 43.39 43.68l49.66 49.66c34.23-11.8 61.18 31 35.47 56.69-26.49 26.49-70.21-2.87-56-37.34L240.22 199v121.85c25.3 12.54 22.26 41.85 9.08 55a34.34 34.34 0 0 1-48.55 0c-17.57-17.6-11.07-46.91 11.25-56v-123c-20.8-8.51-24.6-30.74-18.64-45L142.57 101 8.45 235.14a28.86 28.86 0 0 0 0 40.81l195.61 195.6a28.86 28.86 0 0 0 40.8 0l194.69-194.69a28.86 28.86 0 0 0 0-40.81"/></svg>
  </div>
  <div class="md-source__repository">
    GitHub Repo
  </div>
</a>
    </div>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../.." class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Home
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../about/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    About
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../course-description/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Course Description
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
    
    
    
      
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" checked>
        
          
          
          <div class="md-nav__link md-nav__container">
            <a href="../" class="md-nav__link ">
              
  
  <span class="md-ellipsis">
    Chapters
  </span>
  

            </a>
            
              
              <label class="md-nav__link " for="__nav_4" id="__nav_4_label" tabindex="0">
                <span class="md-nav__icon md-icon"></span>
              </label>
            
          </div>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            Chapters
          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../01-intro-terminology/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    1. Introduction to the Built Environment and Construction Terminology
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../02-design-construction-process/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    2. The Design and Construction Process
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../03-forces-heat-physics/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    3. Forces, Heat, and the Physics of Buildings
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../04-moisture-air-comfort/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    4. Moisture, Air Movement, and Thermal Comfort
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../05-material-properties/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    5. Properties of Building Materials
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../06-structural-loads/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    6. Structural Loads and Load Paths
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../07-wood-steel-framing/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    7. Wood and Steel Framing
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../08-concrete-masonry/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    8. Concrete and Masonry
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../09-site-soils/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    9. Site Work, Soils, and Groundwater
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../10-foundation-systems/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    10. Foundation Systems
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../11-enclosure-insulation/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    11. Enclosure Control Layers and Insulation
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../12-cladding-windows-air-sealing/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    12. Cladding, Windows, Doors, and Air Sealing
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../13-roof-assemblies/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    13. Roof Assemblies
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../14-hvac-plumbing-fire/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    14. HVAC, Plumbing, and Fire Protection Systems
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../15-electrical-fundamentals/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    15. Electrical Fundamentals and Building Service
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
        
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  <span class="md-ellipsis">
    16. Electrical Distribution, Lighting, and Design Team Coordination
  </span>
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  <span class="md-ellipsis">
    16. Electrical Distribution, Lighting, and Design Team Coordination
  </span>
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#summary" class="md-nav__link">
    <span class="md-ellipsis">
      Summary
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#concepts-covered" class="md-nav__link">
    <span class="md-ellipsis">
      Concepts Covered
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#prerequisites" class="md-nav__link">
    <span class="md-ellipsis">
      Prerequisites
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#the-electrical-designer" class="md-nav__link">
    <span class="md-ellipsis">
      The Electrical Designer
    </span>
  </a>
  
    <nav class="md-nav" aria-label="The Electrical Designer">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#electrical-design-phases" class="md-nav__link">
    <span class="md-ellipsis">
      Electrical Design Phases
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Electrical Design Phases">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-electrical-design-phase-timeline" class="md-nav__link">
    <span class="md-ellipsis">
      Diagram: Electrical Design Phase Timeline
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#the-design-team" class="md-nav__link">
    <span class="md-ellipsis">
      The Design Team
    </span>
  </a>
  
    <nav class="md-nav" aria-label="The Design Team">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#structural-engineer" class="md-nav__link">
    <span class="md-ellipsis">
      Structural Engineer
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#mechanical-engineer" class="md-nav__link">
    <span class="md-ellipsis">
      Mechanical Engineer
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#interdisciplinary-coordination" class="md-nav__link">
    <span class="md-ellipsis">
      Interdisciplinary Coordination
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#building-information-modeling" class="md-nav__link">
    <span class="md-ellipsis">
      Building Information Modeling
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Building Information Modeling">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-ceiling-coordination-clash-explorer" class="md-nav__link">
    <span class="md-ellipsis">
      Diagram: Ceiling Coordination Clash Explorer
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#electrical-loads" class="md-nav__link">
    <span class="md-ellipsis">
      Electrical Loads
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Electrical Loads">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#electrical-load-calculations" class="md-nav__link">
    <span class="md-ellipsis">
      Electrical Load Calculations
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#one-line-diagram-and-electrical-plans" class="md-nav__link">
    <span class="md-ellipsis">
      One-Line Diagram and Electrical Plans
    </span>
  </a>
  
    <nav class="md-nav" aria-label="One-Line Diagram and Electrical Plans">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#one-line-diagram" class="md-nav__link">
    <span class="md-ellipsis">
      One-Line Diagram
    </span>
  </a>
  
    <nav class="md-nav" aria-label="One-Line Diagram">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-one-line-diagram-symbol-explorer" class="md-nav__link">
    <span class="md-ellipsis">
      Diagram: One-Line Diagram Symbol Explorer
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#electrical-plans" class="md-nav__link">
    <span class="md-ellipsis">
      Electrical Plans
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#wiring-methods" class="md-nav__link">
    <span class="md-ellipsis">
      Wiring Methods
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Wiring Methods">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#conductors" class="md-nav__link">
    <span class="md-ellipsis">
      Conductors
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#conduit" class="md-nav__link">
    <span class="md-ellipsis">
      Conduit
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#grounding-and-bonding" class="md-nav__link">
    <span class="md-ellipsis">
      Grounding and Bonding
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#receptacles" class="md-nav__link">
    <span class="md-ellipsis">
      Receptacles
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#lighting" class="md-nav__link">
    <span class="md-ellipsis">
      Lighting
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Lighting">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#lighting-systems" class="md-nav__link">
    <span class="md-ellipsis">
      Lighting Systems
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Lighting Systems">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-lighting-lumen-method-calculator" class="md-nav__link">
    <span class="md-ellipsis">
      Diagram: Lighting Lumen Method Calculator
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#lighting-controls" class="md-nav__link">
    <span class="md-ellipsis">
      Lighting Controls
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#low-voltage-and-life-safety-systems" class="md-nav__link">
    <span class="md-ellipsis">
      Low-Voltage and Life-Safety Systems
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Low-Voltage and Life-Safety Systems">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#low-voltage-systems" class="md-nav__link">
    <span class="md-ellipsis">
      Low-Voltage Systems
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#data-and-communications" class="md-nav__link">
    <span class="md-ellipsis">
      Data and Communications
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fire-alarm-systems" class="md-nav__link">
    <span class="md-ellipsis">
      Fire Alarm Systems
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#building-automation" class="md-nav__link">
    <span class="md-ellipsis">
      Building Automation
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#elevators" class="md-nav__link">
    <span class="md-ellipsis">
      Elevators
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#renewable-and-emerging-loads" class="md-nav__link">
    <span class="md-ellipsis">
      Renewable and Emerging Loads
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Renewable and Emerging Loads">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#photovoltaic-systems" class="md-nav__link">
    <span class="md-ellipsis">
      Photovoltaic Systems
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#electric-vehicle-charging" class="md-nav__link">
    <span class="md-ellipsis">
      Electric Vehicle Charging
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Electric Vehicle Charging">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-service-headroom-for-solar-and-ev-loads" class="md-nav__link">
    <span class="md-ellipsis">
      Diagram: Service Headroom for Solar and EV Loads
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#key-takeaways" class="md-nav__link">
    <span class="md-ellipsis">
      Key Takeaways
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../17-building-codes-permits/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    17. Building Codes, Permits, and Enforcement
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../18-fire-life-safety/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    18. Fire Protection and Life Safety Requirements
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../19-energy-efficiency/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    19. Energy Efficiency and High-Performance Buildings
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../20-sustainable-materials/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    20. Sustainable Building Materials
  </span>
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../21-durability-failure/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    21. Durability, Maintenance, and Building Failure
  </span>
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../learning-graph/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    Learning Graph
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../stories/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    Stories
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../posters/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    Posters
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    
    
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
        
          
        
      
    
    
    
      
        
        
      
    
    <li class="md-nav__item md-nav__item--pruned md-nav__item--nested">
      
        
  
  
    <a href="../../sims/" class="md-nav__link">
      
  
  <span class="md-ellipsis">
    MicroSims
  </span>
  

      
        <span class="md-nav__icon md-icon"></span>
      
    </a>
  

      
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../faq/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    FAQ
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../glossary/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Glossary
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../license/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    License
  </span>
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../contact/" class="md-nav__link">
        
  
  <span class="md-ellipsis">
    Contact
  </span>
  

      </a>
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Table of contents">
  
  
  
    
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Table of contents
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#summary" class="md-nav__link">
    <span class="md-ellipsis">
      Summary
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#concepts-covered" class="md-nav__link">
    <span class="md-ellipsis">
      Concepts Covered
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#prerequisites" class="md-nav__link">
    <span class="md-ellipsis">
      Prerequisites
    </span>
  </a>
  
</li>
      
        <li class="md-nav__item">
  <a href="#the-electrical-designer" class="md-nav__link">
    <span class="md-ellipsis">
      The Electrical Designer
    </span>
  </a>
  
    <nav class="md-nav" aria-label="The Electrical Designer">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#electrical-design-phases" class="md-nav__link">
    <span class="md-ellipsis">
      Electrical Design Phases
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Electrical Design Phases">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-electrical-design-phase-timeline" class="md-nav__link">
    <span class="md-ellipsis">
      Diagram: Electrical Design Phase Timeline
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#the-design-team" class="md-nav__link">
    <span class="md-ellipsis">
      The Design Team
    </span>
  </a>
  
    <nav class="md-nav" aria-label="The Design Team">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#structural-engineer" class="md-nav__link">
    <span class="md-ellipsis">
      Structural Engineer
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#mechanical-engineer" class="md-nav__link">
    <span class="md-ellipsis">
      Mechanical Engineer
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#interdisciplinary-coordination" class="md-nav__link">
    <span class="md-ellipsis">
      Interdisciplinary Coordination
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#building-information-modeling" class="md-nav__link">
    <span class="md-ellipsis">
      Building Information Modeling
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Building Information Modeling">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-ceiling-coordination-clash-explorer" class="md-nav__link">
    <span class="md-ellipsis">
      Diagram: Ceiling Coordination Clash Explorer
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#electrical-loads" class="md-nav__link">
    <span class="md-ellipsis">
      Electrical Loads
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Electrical Loads">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#electrical-load-calculations" class="md-nav__link">
    <span class="md-ellipsis">
      Electrical Load Calculations
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#one-line-diagram-and-electrical-plans" class="md-nav__link">
    <span class="md-ellipsis">
      One-Line Diagram and Electrical Plans
    </span>
  </a>
  
    <nav class="md-nav" aria-label="One-Line Diagram and Electrical Plans">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#one-line-diagram" class="md-nav__link">
    <span class="md-ellipsis">
      One-Line Diagram
    </span>
  </a>
  
    <nav class="md-nav" aria-label="One-Line Diagram">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-one-line-diagram-symbol-explorer" class="md-nav__link">
    <span class="md-ellipsis">
      Diagram: One-Line Diagram Symbol Explorer
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#electrical-plans" class="md-nav__link">
    <span class="md-ellipsis">
      Electrical Plans
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#wiring-methods" class="md-nav__link">
    <span class="md-ellipsis">
      Wiring Methods
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Wiring Methods">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#conductors" class="md-nav__link">
    <span class="md-ellipsis">
      Conductors
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#conduit" class="md-nav__link">
    <span class="md-ellipsis">
      Conduit
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#grounding-and-bonding" class="md-nav__link">
    <span class="md-ellipsis">
      Grounding and Bonding
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#receptacles" class="md-nav__link">
    <span class="md-ellipsis">
      Receptacles
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#lighting" class="md-nav__link">
    <span class="md-ellipsis">
      Lighting
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Lighting">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#lighting-systems" class="md-nav__link">
    <span class="md-ellipsis">
      Lighting Systems
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Lighting Systems">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-lighting-lumen-method-calculator" class="md-nav__link">
    <span class="md-ellipsis">
      Diagram: Lighting Lumen Method Calculator
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
          <li class="md-nav__item">
  <a href="#lighting-controls" class="md-nav__link">
    <span class="md-ellipsis">
      Lighting Controls
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#low-voltage-and-life-safety-systems" class="md-nav__link">
    <span class="md-ellipsis">
      Low-Voltage and Life-Safety Systems
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Low-Voltage and Life-Safety Systems">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#low-voltage-systems" class="md-nav__link">
    <span class="md-ellipsis">
      Low-Voltage Systems
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#data-and-communications" class="md-nav__link">
    <span class="md-ellipsis">
      Data and Communications
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#fire-alarm-systems" class="md-nav__link">
    <span class="md-ellipsis">
      Fire Alarm Systems
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#building-automation" class="md-nav__link">
    <span class="md-ellipsis">
      Building Automation
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#elevators" class="md-nav__link">
    <span class="md-ellipsis">
      Elevators
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#renewable-and-emerging-loads" class="md-nav__link">
    <span class="md-ellipsis">
      Renewable and Emerging Loads
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Renewable and Emerging Loads">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#photovoltaic-systems" class="md-nav__link">
    <span class="md-ellipsis">
      Photovoltaic Systems
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#electric-vehicle-charging" class="md-nav__link">
    <span class="md-ellipsis">
      Electric Vehicle Charging
    </span>
  </a>
  
    <nav class="md-nav" aria-label="Electric Vehicle Charging">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#diagram-service-headroom-for-solar-and-ev-loads" class="md-nav__link">
    <span class="md-ellipsis">
      Diagram: Service Headroom for Solar and EV Loads
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
        <li class="md-nav__item">
  <a href="#key-takeaways" class="md-nav__link">
    <span class="md-ellipsis">
      Key Takeaways
    </span>
  </a>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              <article class="md-content__inner md-typeset">
                
                  

  
    <a href="https://github.com/dmccreary/science-of-the-built-envrionment/blob/main/docs/chapters/16-electrical-distribution-design/index.md" title="Edit this page" class="md-content__button md-icon">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M10 20H6V4h7v5h5v3.1l2-2V8l-6-6H6c-1.1 0-2 .9-2 2v16c0 1.1.9 2 2 2h4zm10.2-7c.1 0 .3.1.4.2l1.3 1.3c.2.2.2.6 0 .8l-1 1-2.1-2.1 1-1c.1-.1.2-.2.4-.2m0 3.9L14.1 23H12v-2.1l6.1-6.1z"/></svg>
    </a>
  
  


<h1 id="electrical-distribution-lighting-and-design-team-coordination">Electrical Distribution, Lighting, and Design Team Coordination<a class="headerlink" href="#electrical-distribution-lighting-and-design-team-coordination" title="Permanent link">&para;</a></h1>
<h2 id="summary">Summary<a class="headerlink" href="#summary" title="Permanent link">&para;</a></h2>
<p>Wiring, lighting, low-voltage, and renewable systems, and how the electrical designer works with other disciplines through each project phase. It builds on the prerequisite concepts from Chapters 1, 2, 3, 6, 14, 15. After completing this chapter, students will be able to define, explain, and apply the 23 concepts listed below.</p>
<h2 id="concepts-covered">Concepts Covered<a class="headerlink" href="#concepts-covered" title="Permanent link">&para;</a></h2>
<p>This chapter covers the following 23 concepts from the learning graph:</p>
<table>
<thead>
<tr>
<th>Concept</th>
<th>Concept Impact Score</th>
</tr>
</thead>
<tbody>
<tr>
<td>Electrical Loads</td>
<td>8</td>
</tr>
<tr>
<td>Electrical Designer</td>
<td>4</td>
</tr>
<tr>
<td>Structural Engineer</td>
<td>3</td>
</tr>
<tr>
<td>Mechanical Engineer</td>
<td>3</td>
</tr>
<tr>
<td>Conductors</td>
<td>3</td>
</tr>
<tr>
<td>Low-Voltage Systems</td>
<td>3</td>
</tr>
<tr>
<td>Electrical Plans</td>
<td>3</td>
</tr>
<tr>
<td>Interdisciplinary Coordination</td>
<td>2</td>
</tr>
<tr>
<td>Lighting Systems</td>
<td>2</td>
</tr>
<tr>
<td>Photovoltaic Systems</td>
<td>2</td>
</tr>
<tr>
<td>Building Information Modeling</td>
<td>1</td>
</tr>
<tr>
<td>Building Automation</td>
<td>1</td>
</tr>
<tr>
<td>Fire Alarm Systems</td>
<td>1</td>
</tr>
<tr>
<td>Elevators</td>
<td>1</td>
</tr>
<tr>
<td>Conduit</td>
<td>1</td>
</tr>
<tr>
<td>Grounding and Bonding</td>
<td>1</td>
</tr>
<tr>
<td>Electrical Load Calculations</td>
<td>1</td>
</tr>
<tr>
<td>Lighting Controls</td>
<td>1</td>
</tr>
<tr>
<td>Receptacles</td>
<td>1</td>
</tr>
<tr>
<td>Data and Communications</td>
<td>1</td>
</tr>
<tr>
<td>One-Line Diagram</td>
<td>1</td>
</tr>
<tr>
<td>Electrical Design Phases</td>
<td>1</td>
</tr>
<tr>
<td>Electric Vehicle Charging</td>
<td>1</td>
</tr>
</tbody>
</table>
<h2 id="prerequisites">Prerequisites<a class="headerlink" href="#prerequisites" title="Permanent link">&para;</a></h2>
<p>This chapter builds on concepts from:</p>
<ul>
<li><a href="../01-intro-terminology/">Chapter 1: Introduction to the Built Environment and Construction Terminology</a></li>
<li><a href="../02-design-construction-process/">Chapter 2: The Design and Construction Process</a></li>
<li><a href="../03-forces-heat-physics/">Chapter 3: Forces, Heat, and the Physics of Buildings</a></li>
<li><a href="../06-structural-loads/">Chapter 6: Structural Loads and Load Paths</a></li>
<li><a href="../14-hvac-plumbing-fire/">Chapter 14: HVAC, Plumbing, and Fire Protection Systems</a></li>
<li><a href="../15-electrical-fundamentals/">Chapter 15: Electrical Fundamentals and Building Service</a></li>
</ul>
<hr />
<div class="admonition mascot-welcome">
<p class="admonition-title">Where the Electrical Designer Fits</p>
<p><img alt="Beau waving welcome" class="mascot-admonition-img" src="../../img/mascot/welcome.png" />
A building's electrical system is the one that touches every other system, which makes the electrical designer the person who talks to everyone. This chapter shows you how a design goes from a rough load estimate to drawings an electrician can build, and where it collides with beams, ducts, and pipes. Learn the conversation and you can join the team. Let's build it right!</p>
</div>
<p>Chapter 15 followed power from the utility to the outlet and gave you the physical ideas behind it. This chapter changes the question from "how does it work?" to "how is it designed, drawn, and coordinated?" It describes the people who produce the design, the loads they count, the wiring and equipment they select, the specialized systems they add, and the way their work fits among the structural, mechanical, and architectural disciplines. As in earlier chapters, the Riverbend Youth Center from Chapter 2 is the running example, and its figures are illustrative.</p>
<p>The course description limits electrical design to an introductory level, so the calculations in this chapter are simplified. They show the logic of the design work and are not a substitute for the full procedures of the National Electrical Code (NEC).</p>
<h2 id="the-electrical-designer">The Electrical Designer<a class="headerlink" href="#the-electrical-designer" title="Permanent link">&para;</a></h2>
<p>An <strong>electrical designer</strong> is the member of the project team who plans the building's electrical systems, calculates their loads, selects and locates the equipment, and documents the result in drawings and specifications. Depending on the firm and the project, the designer may work alone or under a licensed <em>electrical engineer</em>, who takes professional responsibility for the design and whose seal appears on the drawings where the law requires one. The electrical designer works within an engineering firm, an architectural firm, or a contractor's design-build team.</p>
<p>The designer's responsibilities fall into the categories below.</p>
<ul>
<li><strong>Power distribution:</strong> service size, switchboards, panelboards, feeders, and branch circuits (Chapter 15).</li>
<li><strong>Lighting:</strong> fixtures, layouts, and controls.</li>
<li><strong>Special systems:</strong> fire alarm, data and communications, security, and renewable energy.</li>
<li><strong>Documentation:</strong> drawings, schedules, and Division 26 specifications (the electrical division of the specifications from Chapter 1).</li>
<li><strong>Coordination and construction support:</strong> meetings with other disciplines, submittal review, answers to requests for information, and field observation.</li>
</ul>
<p><strong>Worked example: one change, many consequences.</strong> During design development (Chapter 2), the Riverbend owner asks to add a 12 kW electric oven to the kitchen. The designer's first question is whether the existing service can carry it. Applying an illustrative 70 percent demand factor adds <span class="arithmatex">\( 12 \times 0.70 = 8.4 \)</span> kVA, bringing the total demand to about 67.7 kVA, which at 208 V three-phase is about 188 A, or 94 percent of a 200 A service. The service is adequate, but with little margin. The oven's own circuit draws <span class="arithmatex">\( 12{,}000/(1.732 \times 208) \approx 33 \)</span> A, so the designer specifies a 40 A, three-pole breaker and conductors sized for it, finds a space in a panelboard, and updates the panel schedule and one-line diagram. The change also affects other disciplines. The mechanical engineer must add the oven's heat to the kitchen cooling load and size the exhaust hood, and the architect must confirm that the wall and floor have room for the conduit and a disconnect switch. A single line in an owner's email therefore changes at least four drawings and three consultants' calculations, which is why the designer's real skill is tracking consequences.</p>
<h3 id="electrical-design-phases">Electrical Design Phases<a class="headerlink" href="#electrical-design-phases" title="Permanent link">&para;</a></h3>
<p>The <strong>electrical design phases</strong> are the stages of electrical work that parallel the project phases in Chapter 2. At each stage, the designer produces a deliverable matched to the level of detail the team has reached. The table below summarizes the stages, and each deliverable it names is explained later in the chapter.</p>
<table>
<thead>
<tr>
<th>Project phase</th>
<th>Electrical designer's work</th>
<th>Typical deliverable</th>
</tr>
</thead>
<tbody>
<tr>
<td>Programming</td>
<td>Learn special power needs</td>
<td>List of loads and requirements</td>
</tr>
<tr>
<td>Schematic design</td>
<td>Estimate service size, meet the utility, locate the electrical room</td>
<td>Load estimate, service request</td>
</tr>
<tr>
<td>Design development</td>
<td>Choose systems, locate panels, lay out lighting</td>
<td>One-line diagram, preliminary plans</td>
</tr>
<tr>
<td>Construction documents</td>
<td>Complete plans, schedules, details, and specifications</td>
<td>Stamped drawings, Division 26</td>
</tr>
<tr>
<td>Bidding and procurement</td>
<td>Answer bidders' questions</td>
<td>Addenda</td>
</tr>
<tr>
<td>Construction</td>
<td>Review submittals, answer requests for information, observe</td>
<td>Responses, field reports</td>
</tr>
<tr>
<td>Commissioning</td>
<td>Verify controls and lighting operate as designed</td>
<td>Functional test reports</td>
</tr>
<tr>
<td>Occupancy and closeout</td>
<td>Review record drawings and training</td>
<td>Record documents</td>
</tr>
</tbody>
</table>
<p>The phases matter because the cost of changing a design rises with each phase, as Chapter 2 explained. The most valuable electrical decisions, such as the location and size of the electrical room, the service voltage, and the space for risers, are made in the first two design phases, when they cost almost nothing. A designer who delays them can find that the electrical room has been allocated to a closet.</p>
<h4 id="diagram-electrical-design-phase-timeline">Diagram: Electrical Design Phase Timeline<a class="headerlink" href="#diagram-electrical-design-phase-timeline" title="Permanent link">&para;</a></h4>
<details>
<summary>Electrical Design Phase Timeline</summary>
<p>Type: timeline
<strong>sim-id:</strong> electrical-design-phase-responsibility-timeline<br/>
<strong>Library:</strong> vis-timeline<br/>
<strong>Status:</strong> Specified</p>
<p>Learning objective: Students will describe (Bloom Level 2, Understand) the electrical designer's deliverables in each of the eight project phases and will identify (Bloom Level 1, Remember) the other disciplines with whom the designer coordinates at each stage.</p>
<p>Visual: A horizontal timeline with the eight project phases as consecutive blocks. Above the line, one row per discipline (architect, structural engineer, mechanical engineer, electrical designer, contractor, utility). Colored bars show when each discipline is most active.</p>
<p>Controls: A filter drop-down labeled "Show discipline" lets the learner focus on one row. A toggle labeled "Show handoffs" draws arrows between phases and disciplines, such as "load data from mechanical to electrical." A slider labeled "Time of change" places a marker at any phase.</p>
<p>Interactions: Hovering over a phase block shows its main question. Clicking a block opens an infobox listing the electrical designer's tasks, the deliverables, and the coordination meetings that occur in that phase. Moving the "Time of change" marker displays a relative cost of changing the kitchen oven example (low in schematic design, high after the conduit is installed), reinforcing the cost-of-change idea from Chapter 2.</p>
<p>Colors: Each discipline has a unique color and a unique line pattern. All text labels are high contrast.</p>
<p>Responsive design: The timeline follows the container width and redraws on window resize. Height is 460 px.</p>
<p>Implementation: vis-timeline with custom item templates, click handlers that populate an infobox div, and a filter that updates the visible groups.</p>
</details>
<h2 id="the-design-team">The Design Team<a class="headerlink" href="#the-design-team" title="Permanent link">&para;</a></h2>
<p>The electrical system is only one of several systems competing for the same limited building volume. The best way to see how the disciplines relate is to look at what each needs from the others.</p>
<h3 id="structural-engineer">Structural Engineer<a class="headerlink" href="#structural-engineer" title="Permanent link">&para;</a></h3>
<p>A <strong>structural engineer</strong> is a licensed engineer who designs the building's structural system, including the foundations, frame, and floors, so that it safely carries the loads described in Chapter 6. The electrical designer works with the structural engineer on four issues. First, electrical equipment adds weight, since a transformer or generator can weigh thousands of pounds and needs a pad or a reinforced floor, and rooftop photovoltaic panels add load to the roof. Second, wiring must pass through the structure, and holes cut in beams, joists, and slabs can weaken them. Third, conduit embedded in a concrete slab occupies space inside it, and codes commonly limit its size to a fraction of the slab thickness. Fourth, suspended equipment such as lighting needs verified attachment points. In Riverbend, the glued-laminated beams over the 40 ft multipurpose room must never be drilled or notched without the structural engineer's approval, so the designer routes conduit beside the beams or through sleeves located on the drawings.</p>
<div class="admonition mascot-warning">
<p class="admonition-title">Watch Out: Never Drill a Structural Member</p>
<p><img alt="Beau warning" class="mascot-admonition-img" src="../../img/mascot/warning.png" />
A hole in the wrong place in a beam or joist can cut the capacity the engineer counted on, and the damage is hidden behind the finish. Ask the structural engineer to approve every penetration on the drawings, and show approved sleeves and cores before the concrete or framing goes in.</p>
</div>
<h3 id="mechanical-engineer">Mechanical Engineer<a class="headerlink" href="#mechanical-engineer" title="Permanent link">&para;</a></h3>
<p>A <strong>mechanical engineer</strong> is a licensed engineer who designs the HVAC, plumbing, and (often) fire protection systems described in Chapter 14. Mechanical equipment is among the largest electrical loads in a building, so the two disciplines exchange information constantly. The mechanical engineer provides an <em>equipment schedule</em> listing every motor, fan, pump, boiler, and compressor with its voltage, phase, and electrical demand. Nameplates commonly state the <em>minimum circuit ampacity</em> (MCA), the smallest conductor rating allowed, and the <em>maximum overcurrent protection</em> (MOCP), the largest breaker allowed. The electrical designer uses those two numbers to select wire and breaker for each piece of equipment. The two also share responsibilities in fire protection and controls, where HVAC fans must shut down when the fire alarm sounds. Lighting and transformers give off heat that adds to the cooling load, so the mechanical engineer needs the lighting power and equipment losses from the electrical designer.</p>
<h3 id="interdisciplinary-coordination">Interdisciplinary Coordination<a class="headerlink" href="#interdisciplinary-coordination" title="Permanent link">&para;</a></h3>
<p><strong>Interdisciplinary coordination</strong> is the process by which the design disciplines compare their drawings, resolve conflicts, and agree on who occupies which space, so that the systems fit together in the finished building. Its most common problems are physical clashes. A duct cannot occupy the same space as a beam, a cable tray, and a recessed light. Coordination happens in regular meetings, by exchanging drawings or models, by overlaying systems in a <em>reflected ceiling plan</em> (a view looking up at the ceiling, showing everything in it), and by resolving requests for information during construction.</p>
<p>A useful rule is the order in which the systems claim space. Gravity-drained pipes need a continuous slope and cannot bend around obstructions, so they take priority. Large ducts come next because they are expensive to resize, followed by pressurized pipes, cable trays, and finally conduit and small wiring, which can be routed around almost anything. Electrical work therefore often yields in a conflict, but only when the designer has made sure there is still a path.</p>
<div class="admonition mascot-thinking">
<p class="admonition-title">The Ceiling Is a Shared Parking Lot</p>
<p><img alt="Beau thinking" class="mascot-admonition-img" src="../../img/mascot/thinking.png" />
Think of the space above the ceiling as a parking lot with a first-come, first-served rule and no marked spaces until someone draws them. Every system needs a spot, and the only way to avoid a crash is to decide who parks where before the work starts.</p>
</div>
<h3 id="building-information-modeling">Building Information Modeling<a class="headerlink" href="#building-information-modeling" title="Permanent link">&para;</a></h3>
<p><strong>Building information modeling</strong> (BIM) is the practice of creating a digital three-dimensional model of a building in which each element carries data, such as its size, material, manufacturer, and connections. The architect, structural engineer, mechanical engineer, and electrical designer each build their own part of the model, and the parts are combined. Software then performs <em>clash detection</em>, which automatically identifies elements that occupy the same space, such as a cable tray passing through a duct. Finding such a clash on a computer costs an hour of redrawing, and finding it on site costs a change order. BIM also supports quantity takeoffs and, afterward, facility management. This book does not teach BIM software, but it is useful to know that the coordination drawings an electrician receives are often extracted from a model.</p>
<h4 id="diagram-ceiling-coordination-clash-explorer">Diagram: Ceiling Coordination Clash Explorer<a class="headerlink" href="#diagram-ceiling-coordination-clash-explorer" title="Permanent link">&para;</a></h4>
<details>
<summary>Ceiling Coordination Clash Explorer</summary>
<p>Type: microsim
<strong>sim-id:</strong> ceiling-coordination-clash-explorer<br/>
<strong>Library:</strong> p5.js<br/>
<strong>Status:</strong> Specified</p>
<p>Learning objective: Students will analyze (Bloom Level 4, Analyze) a ceiling cross-section to find clashes among structure, ducts, pipes, cable tray, and lights, and will propose (Bloom Level 6, Create) a routing that resolves them according to the priority order of systems.</p>
<p>Visual: A cross-section of a ceiling space under a roof, showing two glued-laminated beams, a large rectangular supply duct, a sloped drain pipe, a cable tray, a row of recessed light fixtures, and a ceiling grid. A scale indicates the available depth in inches. Elements that overlap are drawn with a red outline.</p>
<p>Controls: A "Show system" checkbox for each of structure, duct, plumbing, electrical, and lighting. Each element can be dragged up, down, or sideways within the cross-section. A slider labeled "Duct depth (in)" from 8 to 24 and a slider labeled "Ceiling height (ft)" from 8 to 12. A button labeled "Run clash check."</p>
<p>Interactions: Dragging an element updates the clash display in real time and updates a counter of the number of clashes. Hovering over a clash shows a message such as "Duct intersects beam: raise the duct or use a smaller duct." Clicking "Run clash check" lists the clashes and states the recommended order for resolution (gravity pipe, then large duct, then pressure pipe, cable tray, conduit). When no clashes remain, the status line displays "Coordinated: all systems fit with clearance."</p>
<p>Colors: Structure in brown, ducts in blue, plumbing in green, electrical in orange, lighting in yellow, and clashes in red. Each system also has a distinct line pattern.</p>
<p>Responsive design: The canvas follows the container width and redraws on window resize. Height is 500 px.</p>
<p>Implementation: p5.js with updateCanvasSize() as the first statement in setup(), built-in createCheckbox, createSlider, and createButton controls, and rectangle intersection tests for clash detection.</p>
</details>
<h2 id="electrical-loads">Electrical Loads<a class="headerlink" href="#electrical-loads" title="Permanent link">&para;</a></h2>
<p>An <strong>electrical load</strong> is any device or piece of equipment that consumes electrical power, and the term also names the amount of power it demands, measured in volt-amperes (VA) or kilovolt-amperes (kVA). Everything in the building that plugs in or is hard-wired is a load: lights, receptacles and the devices plugged into them, motors, heaters, elevators, kitchen equipment, and electronics. The designer's central task is to count them, because the loads decide the size of every conductor and every piece of equipment from the branch circuit to the service.</p>
<p>Two ideas make the count realistic. The <em>connected load</em> is the sum of all the nameplate ratings, as if everything ran at once. The <em>demand load</em> is what the system is expected to carry at its peak, which is smaller because not everything runs at the same time. The ratio between them is the <em>demand factor</em>. A second idea is the <em>continuous load</em>, any load expected to run for three hours or more, such as lighting. The code requires equipment feeding continuous loads to be sized at 125 percent of that load, which is the 80 percent rule of Chapter 15 seen from the other side. Loads are grouped by type, because the code treats each type differently: lighting, receptacles, HVAC and other motors, kitchen equipment, and special loads such as elevators and EV chargers.</p>
<p><strong>Worked example: the Riverbend demand load.</strong> The table below applies illustrative values to the four main groups of loads in the Riverbend Youth Center. The demand factors are chosen to show the method, and the code's actual factors depend on the load type.</p>
<table>
<thead>
<tr>
<th>Load group</th>
<th>Connected load</th>
<th>Factor applied</th>
<th>Demand load</th>
</tr>
</thead>
<tbody>
<tr>
<td>Lighting (9,000 ft² at 1.0 VA/ft²)</td>
<td>9,000 VA</td>
<td>125 percent (continuous)</td>
<td>11,250 VA</td>
</tr>
<tr>
<td>Receptacles (60 at 180 VA each)</td>
<td>10,800 VA</td>
<td>First 10,000 VA at 100 percent, remainder at 50 percent</td>
<td>10,400 VA</td>
</tr>
<tr>
<td>HVAC equipment</td>
<td>25,000 VA</td>
<td>100 percent</td>
<td>25,000 VA</td>
</tr>
<tr>
<td>Kitchen equipment</td>
<td>18,000 VA</td>
<td>70 percent (illustrative)</td>
<td>12,600 VA</td>
</tr>
<tr>
<td><strong>Total</strong></td>
<td><strong>62,800 VA</strong></td>
<td></td>
<td><strong>59,250 VA</strong></td>
</tr>
</tbody>
</table>
<p>The total demand of 59,250 VA, or about 59 kVA, corresponds to a current of <span class="arithmatex">\( 59{,}250/(1.732 \times 208) \approx 164 \)</span> A at 208 V three-phase. That fits within a 200 A service, whose capacity is about 72 kVA, with about 18 percent spare capacity for future growth. The preliminary 72 kVA estimate in Chapter 15 was a rule of thumb, and this count refines it. The lesson is that the demand load, not the connected load, determines the service size.</p>
<h3 id="electrical-load-calculations">Electrical Load Calculations<a class="headerlink" href="#electrical-load-calculations" title="Permanent link">&para;</a></h3>
<p><strong>Electrical load calculations</strong> are the step-by-step procedure by which a designer converts a list of loads into the sizes of conductors, breakers, panelboards, and the service. The method used in the Riverbend example follows five steps, listed below.</p>
<ol>
<li>List every load by type, with its voltage and phase.</li>
<li>Convert each load to VA, using nameplate data, or standard code values per square foot or per receptacle.</li>
<li>Apply the code's demand and continuous-load factors to each group.</li>
<li>Sum the demand loads and convert the total to amperes at the service voltage.</li>
<li>Round up to the next standard equipment size and check voltage drop and available fault current.</li>
</ol>
<p>The NEC provides both a <em>standard method</em> and an <em>optional method</em> for these calculations, with detailed factors that vary by occupancy. Because the course description treats detailed load calculations as beyond the introductory level, you do not need to memorize these tables. You do need to know why the calculation exists and how its result feeds the other disciplines. A load calculation done early guides the utility's transformer order, and one done at the end proves to the inspector that the equipment is adequate.</p>
<h2 id="one-line-diagram-and-electrical-plans">One-Line Diagram and Electrical Plans<a class="headerlink" href="#one-line-diagram-and-electrical-plans" title="Permanent link">&para;</a></h2>
<h3 id="one-line-diagram">One-Line Diagram<a class="headerlink" href="#one-line-diagram" title="Permanent link">&para;</a></h3>
<p>A <strong>one-line diagram</strong> (also called a single-line diagram) is a simplified drawing of an electrical power system in which a single line represents a group of conductors, and standard symbols represent equipment such as transformers, breakers, switchboards, and panelboards. Instead of drawing three phases and a neutral, the drawing uses one line, which makes the whole distribution system fit on a single sheet. It reads from the source at the top or left to the loads at the bottom or right, and each device is labeled with its rating, such as "400 A main breaker" or "225 A panel LP-1, 208Y/120 V."</p>
<p>The one-line diagram is the designer's backbone document. The utility uses it to understand the service, the inspector uses it to check protection, and the electrician uses it to build in the correct order. It also shows, at a glance, whether a feeder is protected by a breaker no larger than the wire allows.</p>
<h4 id="diagram-one-line-diagram-symbol-explorer">Diagram: One-Line Diagram Symbol Explorer<a class="headerlink" href="#diagram-one-line-diagram-symbol-explorer" title="Permanent link">&para;</a></h4>
<details>
<summary>One-Line Diagram Symbol Explorer</summary>
<p>Type: infographic
<strong>sim-id:</strong> one-line-diagram-symbol-explorer<br/>
<strong>Library:</strong> p5.js<br/>
<strong>Status:</strong> Specified</p>
<p>Learning objective: Students will interpret (Bloom Level 2, Understand) a one-line diagram by identifying symbols and ratings, and will trace (Bloom Level 3, Apply) the path and protection for a chosen load.</p>
<p>Visual: A one-line diagram of the Riverbend Youth Center electrical system showing the utility transformer, meter, 200 A main breaker, main distribution panel, a feeder to lighting panel LP-1, a feeder to mechanical panel MP-1, a 40 A three-pole breaker serving the kitchen oven, and an automatic transfer switch with an emergency lighting circuit. A legend lists the symbols.</p>
<p>Controls: A drop-down labeled "Trace load" with options such as kitchen oven, classroom lighting, rooftop unit, and emergency lights. A checkbox labeled "Show ratings" and a checkbox labeled "Show wire sizes." A button labeled "Trip main breaker."</p>
<p>Interactions: Hovering over any symbol shows its name. Clicking a symbol opens an infobox with a definition, what the symbol stands for in a real room, and the rating shown. Choosing a load highlights the path from the utility to that load and lists each device in order. Pressing the trip button de-energizes all downstream devices and highlights the emergency circuit, which remains lit through the transfer switch.</p>
<p>Colors: Energized lines in green, de-energized lines in dark gray, highlighted paths in orange, with symbols labeled in text.</p>
<p>Responsive design: The canvas follows the container width and redraws on window resize. Height is 520 px on wide screens.</p>
<p>Implementation: p5.js with updateCanvasSize() as the first statement in setup(), built-in createSelect, createCheckbox, and createButton controls.</p>
</details>
<h3 id="electrical-plans">Electrical Plans<a class="headerlink" href="#electrical-plans" title="Permanent link">&para;</a></h3>
<p><strong>Electrical plans</strong> are the scaled drawings, usually on sheets numbered with the prefix E, that show where electrical equipment and devices are located and how they are connected. A typical set includes a <em>site plan</em> showing the service and exterior lighting, <em>power plans</em> showing receptacles and equipment connections, <em>lighting plans</em> showing fixtures and switches, the one-line diagram, <em>panel schedules</em>, and <em>detail sheets</em>. A <em>legend</em> explains each symbol and an <em>abbreviation list</em> defines the notes.</p>
<p>The plans follow common reading conventions. A receptacle is a small symbol on a wall. A line with arrowheads that extends from a device toward a panel is a <em>home run</em>, which carries the circuit to its panelboard. A label next to a device such as "LP-1-7" means panel LP-1, circuit 7, so the electrician can find the breaker. The plans work only when they agree with the architectural, structural, and mechanical sheets, which is why coordination meetings are held before they are released.</p>
<div class="admonition mascot-tip">
<p class="admonition-title">Beau's Tip: Read the Home Runs</p>
<p><img alt="Beau giving a tip" class="mascot-admonition-img" src="../../img/mascot/tip.png" />
To check any outlet on a plan, find its circuit label, such as LP-1-7, and then look up circuit 7 on panel LP-1's schedule. If the load on the schedule does not match the room, you have found an error on paper before it becomes an error in the wall.</p>
</div>
<h2 id="wiring-methods">Wiring Methods<a class="headerlink" href="#wiring-methods" title="Permanent link">&para;</a></h2>
<h3 id="conductors">Conductors<a class="headerlink" href="#conductors" title="Permanent link">&para;</a></h3>
<p>A <strong>conductor</strong> is a wire or cable, made of a metal that carries current easily, that serves as the path for electricity in a circuit. Building conductors are almost always copper or aluminum. Aluminum is lighter and cheaper but has higher resistance for a given size, so it is common in large feeders, where the savings are significant. Wire sizes follow the American Wire Gauge for small sizes and a <em>kcmil</em> (thousand circular mils) scale for the largest, and the insulation is rated for temperature and moisture. A common insulation designation is THHN/THWN-2, a thermoplastic that works in dry and wet locations.</p>
<p>The size of a conductor is set by several checks, which Chapter 15 introduced. It must be large enough that its <em>ampacity</em> exceeds the load current after any code adjustments, and the voltage drop must stay acceptable. Ampacity is reduced when many conductors share a conduit or when the ambient temperature is high. Conductor colors follow convention. Neutrals are white or gray, equipment grounds are green or bare, and the phase conductors in a 208 V system are conventionally black, red, and blue, while 480 V systems conventionally use brown, orange, and yellow.</p>
<h3 id="conduit">Conduit<a class="headerlink" href="#conduit" title="Permanent link">&para;</a></h3>
<p><strong>Conduit</strong> is a tube, usually metal or plastic, that protects conductors from damage and routes them through a building. Common types are <em>EMT</em> (electrical metallic tubing, a thin-wall steel tube used indoors), <em>rigid metal</em> conduit for harsher conditions, <em>PVC</em> for underground and wet locations, and <em>flexible metal</em> conduit for the final connection to vibrating equipment. Where many circuits travel together, a <em>cable tray</em>, an open metal ladder or trough, is used instead of individual conduits.</p>
<p>Codes limit how much a conduit can hold, so that wires have room to be pulled in and can shed heat. In most cases, the conductors may fill no more than about 40 percent of the conduit's cross-section, which means a half-inch EMT commonly holds about nine 12 AWG conductors. Conduit also limits how much it can bend between pull points, commonly four quarter bends. Underground conduit is buried deep enough to avoid damage from digging, commonly 18 to 24 inches, and it must be sealed where it enters a building, because a cold-climate conduit can carry moist outdoor air or groundwater into a warm electrical room. The designer must therefore coordinate the routes with the foundation and enclosure systems of earlier chapters.</p>
<h3 id="grounding-and-bonding">Grounding and Bonding<a class="headerlink" href="#grounding-and-bonding" title="Permanent link">&para;</a></h3>
<p><strong>Grounding</strong> is the connection of an electrical system to the earth, and <strong>bonding</strong> is the connection of all the metal parts of the system to one another. The two work together but do different jobs. Grounding limits the voltage that lightning or utility surges can place on the system and holds the system near earth potential. Bonding makes all exposed metal, such as enclosures, conduits, and equipment frames, electrically continuous, so that a fault finds a low-resistance path back to the source.</p>
<p>The building's <em>grounding electrode system</em> connects the electrical system to the earth through ground rods, buried metal water pipe, and, where available, the steel reinforcement in a concrete footing, called a <em>concrete-encased electrode</em>. The footings and foundations of Chapter 10 therefore play an electrical role, so the electrical designer must coordinate with the structural engineer and the contractor before the concrete is poured. At the service entrance, a <em>main bonding jumper</em> ties the neutral to the ground, and this connection occurs only there.</p>
<p><strong>Worked example: why bonding makes the breaker trip.</strong> Suppose a hot wire loosens and touches a metal equipment enclosure. If the enclosure is bonded with a good equipment grounding conductor, with a total resistance of about 0.5 ohm, the fault current is <span class="arithmatex">\( 120/0.5 = 240 \)</span> A. A 20 A breaker trips almost instantly on that surge, and the enclosure is de-energized. If the enclosure were connected only to a ground rod with 25 ohms of resistance, the current would be only <span class="arithmatex">\( 120/25 = 4.8 \)</span> A, far below the breaker's trip point, so the enclosure would stay energized at a dangerous voltage. Bonding, not the earth connection, is what trips the breaker.</p>
<h3 id="receptacles">Receptacles<a class="headerlink" href="#receptacles" title="Permanent link">&para;</a></h3>
<p>A <strong>receptacle</strong> is a socket in a wall, floor, or ceiling into which a plug connects to deliver power to a portable device, commonly called an outlet. The ordinary general-purpose receptacle is rated 15 or 20 A at 120 V, and a 20 A receptacle has a T-shaped slot that accepts either plug. Codes require special types in certain places. <em>GFCI</em> receptacles, which trip when a few milliamperes leak to ground, are commonly required near water, such as kitchens, restrooms, and outdoors. <em>Tamper-resistant</em> receptacles, which have shutters that block objects other than plugs, are commonly required in schools and child care facilities such as Riverbend's classrooms. Outdoor receptacles must be weather-resistant and have covers that protect them even while a cord is plugged in.</p>
<p>The designer chooses the type, the number, the circuit, and the mounting height. Accessibility guidelines commonly place receptacles between 15 and 48 inches above the floor so that people using wheelchairs can reach them (Chapter 17).</p>
<h2 id="lighting">Lighting<a class="headerlink" href="#lighting" title="Permanent link">&para;</a></h2>
<h3 id="lighting-systems">Lighting Systems<a class="headerlink" href="#lighting-systems" title="Permanent link">&para;</a></h3>
<p>A <strong>lighting system</strong> is the combination of luminaires (complete light fixtures), lamps or light-emitting diode (LED) modules, drivers, controls, and wiring that provides light for seeing and working. Today almost all new lighting uses LEDs, which produce more light per watt than older sources and last far longer. Lighting design is measured in a few standard quantities. A <em>lumen</em> is a measure of the total light a source emits, and a <em>footcandle</em> is one lumen falling on one square foot. <em>Efficacy</em> is lumens per watt, and <em>color temperature</em> in kelvins describes whether a light looks warm (about 2,700 K) or cool (about 5,000 K). Energy codes also limit the <em>lighting power density</em>, the watts of lighting per square foot (Chapter 19).</p>
<p><strong>Worked example: the lumen method for a classroom.</strong> The lumen method estimates how many luminaires a room needs. Suppose a 600 ft² Riverbend classroom needs an average of 40 footcandles at the desks (an illustrative target). The light that must reach the work surface is <span class="arithmatex">\( 40 \times 600 = 24{,}000 \)</span> lumens. Not all the light a fixture emits reaches the desks, since some is absorbed by walls and ceilings, and light output falls as fixtures age and dust collects. A <em>coefficient of utilization</em> of 0.70 and a <em>light loss factor</em> of 0.80, both illustrative, account for those effects, so the fixtures must emit <span class="arithmatex">\( 24{,}000/(0.70 \times 0.80) \approx 42{,}900 \)</span> lumens. A luminaire that emits 4,000 lumens would be needed in a quantity of <span class="arithmatex">\( 42{,}900/4{,}000 \approx 10.7 \)</span>, rounded up to 11. At 35 W each, the room uses <span class="arithmatex">\( 11 \times 35 = 385 \)</span> W, or 0.64 W/ft², which is below the roughly 1 W/ft² that energy codes commonly allow for classrooms, so the design meets the energy limit with margin.</p>
<h4 id="diagram-lighting-lumen-method-calculator">Diagram: Lighting Lumen Method Calculator<a class="headerlink" href="#diagram-lighting-lumen-method-calculator" title="Permanent link">&para;</a></h4>
<details>
<summary>Lighting Lumen Method Calculator</summary>
<p>Type: microsim
<strong>sim-id:</strong> lighting-lumen-method-calculator<br/>
<strong>Library:</strong> p5.js<br/>
<strong>Status:</strong> Specified</p>
<p>Learning objective: Students will calculate (Bloom Level 3, Apply) the number of luminaires a room requires using the lumen method, and will evaluate (Bloom Level 5, Evaluate) the resulting lighting power density against a target value.</p>
<p>Visual: A plan view of a room with a grid of luminaires. A side panel shows the calculation steps with live numbers: target footcandles, room area, light needed at the work surface, losses, luminaires required, total watts, and lighting power density in watts per square foot. A color overlay shows the estimated illuminance across the room, from dim to bright.</p>
<p>Controls: A slider for room length (10 to 60 ft), a slider for room width (10 to 40 ft), a drop-down for room type (classroom, office, corridor, multipurpose) that sets a default target illuminance, a slider for target footcandles (10 to 80), a slider for luminaire lumens (2,000 to 8,000), a slider for luminaire watts (15 to 80), a slider for coefficient of utilization (0.4 to 0.9), and a slider for light loss factor (0.6 to 1.0). A "Power density limit" slider sets a comparison limit between 0.5 and 1.5 W/ft².</p>
<p>Interactions: Changing any control updates the number of luminaires, the grid layout, the overlay, and the lighting power density. A message states "Within limit" or "Over the limit: choose a more efficient luminaire." Hovering over a step in the calculation panel shows its definition.</p>
<p>Colors: Overlay from dark blue (dim) through yellow to white (bright). Compliance is shown in green or red with a text label.</p>
<p>Responsive design: The canvas follows the container width and redraws on window resize. Height is 500 px on wide screens.</p>
<p>Implementation: p5.js with updateCanvasSize() as the first statement in setup(), built-in createSlider and createSelect controls, and a simple uniform-illuminance calculation.</p>
</details>
<h3 id="lighting-controls">Lighting Controls<a class="headerlink" href="#lighting-controls" title="Permanent link">&para;</a></h3>
<p><strong>Lighting controls</strong> are the switches, dimmers, sensors, and software that turn lights on and off or adjust their output to match need. The simplest control is a manual switch. More capable controls include <em>dimmers</em>, which reduce light output and power, <em>occupancy sensors</em> that turn lights off when a room is empty, <em>daylight sensors</em> that dim electric light near windows, and <em>time clocks or networked controls</em> that follow a schedule. Energy codes commonly require automatic shutoff and daylight-responsive control in many commercial spaces, so controls are part of code compliance as well as convenience. The designer must also keep emergency lighting energized when normal power fails, and must therefore connect it ahead of the controls so that no switch or sensor can turn it off.</p>
<h2 id="low-voltage-and-life-safety-systems">Low-Voltage and Life-Safety Systems<a class="headerlink" href="#low-voltage-and-life-safety-systems" title="Permanent link">&para;</a></h2>
<h3 id="low-voltage-systems">Low-Voltage Systems<a class="headerlink" href="#low-voltage-systems" title="Permanent link">&para;</a></h3>
<p><strong>Low-voltage systems</strong> are electrical systems that operate at 50 V or below, or at limited power, to carry signals and small amounts of power rather than to supply large loads. Their conductors are thin, their hazards are low, and their installation rules are different from those for power wiring. They include data and communications, fire alarm, security and access control, audio and video, and the control wiring of building automation. Low-voltage cables are generally kept separate from power conductors, to avoid electrical interference and to keep a fault in the power system from reaching the signal system. The electrical designer often designs the pathways, such as conduit and cable tray, and the power supplies, and then specialty consultants and contractors design and install the devices.</p>
<h3 id="data-and-communications">Data and Communications<a class="headerlink" href="#data-and-communications" title="Permanent link">&para;</a></h3>
<p><strong>Data and communications</strong> systems carry computer networks, telephones, and wireless signals through a building. The wiring is called <em>structured cabling</em>, with a standard layout in which twisted-pair copper cable (such as Category 6) runs from outlets in each room to a <em>telecommunications room</em>, where network equipment is mounted in racks. Copper links of this type are limited to about 328 feet (100 meters), so large buildings need several telecommunications rooms linked by fiber-optic cable. Many devices, including wireless access points and cameras, receive power over the same network cable, a technology called <em>power over Ethernet</em> (PoE). The designer must reserve rooms of adequate size with cooling and power, and conduit pathways. The size and location of the telecommunications room is among the decisions that must be made during schematic design.</p>
<h3 id="fire-alarm-systems">Fire Alarm Systems<a class="headerlink" href="#fire-alarm-systems" title="Permanent link">&para;</a></h3>
<p>A <strong>fire alarm system</strong> is an electrical system that detects a fire, warns the occupants, and signals other building systems and the fire department. It has three groups of parts. <em>Initiating devices</em>, such as smoke detectors, heat detectors, manual pull stations, and sprinkler flow switches (Chapter 14), sense the fire. The <em>fire alarm control panel</em> receives the signals and decides what to do. <em>Notification appliances</em>, such as horns, speakers, and strobe lights, alert the occupants, and the strobes serve people who cannot hear.</p>
<p>The panel also issues commands to other systems. It shuts down air handlers, closes smoke dampers, recalls elevators to the ground floor, and releases door locks on exit paths. Its power comes from the building, with a battery backup sized to run the system for hours and then sound the alarm. The system is <em>supervised</em>, meaning that the panel detects a cut wire or a dead battery and reports a trouble signal. Fire alarm design follows NFPA 72 and the building code, and the final system must be tested and accepted by the fire marshal (Chapter 18).</p>
<h3 id="building-automation">Building Automation<a class="headerlink" href="#building-automation" title="Permanent link">&para;</a></h3>
<p><strong>Building automation</strong> is a network of sensors, controllers, and software that monitors and controls the building's mechanical and electrical systems, so that they operate together according to schedules and setpoints. A thermostat is the simplest example. A building automation system extends the idea to hundreds of points. It can start the fans at six in the morning, lower the temperature setpoint on a night schedule, dim the lights when daylight is available, and send an alert when a pump fails. Devices from different manufacturers commonly share data through open communication standards such as BACnet. Automation saves energy and provides records, and it must be tested during commissioning (Chapter 2) to verify that every sequence works as the designers intended.</p>
<h3 id="elevators">Elevators<a class="headerlink" href="#elevators" title="Permanent link">&para;</a></h3>
<p>An <strong>elevator</strong> is a vertical transportation system, a car in a hoistway moved by an electric motor, that carries people and goods between floors. The two common types are <em>traction</em> elevators, where the car hangs from cables over a motor-driven sheave, and <em>hydraulic</em> elevators, where a pump pushes a piston. The electrical designer provides the power feeder, usually three-phase at 480 V, and a lockable disconnect switch near the equipment, and also provides lighting and receptacles in the machine room and the pit. A 25 horsepower motor draws on the order of 34 A at 460 V, a significant load in a mid-rise building.</p>
<p>Elevators must be coordinated with the fire alarm and the emergency power systems. On an alarm, the elevator is recalled to a designated floor and held there for firefighters, and a standby generator commonly powers at least one car during an outage. The equipment is also heavy and needs structural support in the hoistway and machine space. Riverbend is a one-story building and has no elevator, but any multi-story addition would introduce one.</p>
<h2 id="renewable-and-emerging-loads">Renewable and Emerging Loads<a class="headerlink" href="#renewable-and-emerging-loads" title="Permanent link">&para;</a></h2>
<h3 id="photovoltaic-systems">Photovoltaic Systems<a class="headerlink" href="#photovoltaic-systems" title="Permanent link">&para;</a></h3>
<p>A <strong>photovoltaic</strong> (PV) <strong>system</strong> is an electrical system that converts sunlight directly into electricity using solar panels. The main parts are the <em>modules</em> (panels), which produce direct current; the <em>inverter</em>, which converts it to alternating current at the building's voltage; the racking and wiring; and the disconnects and meters. Code requires a <em>rapid shutdown</em> feature that quickly de-energizes the conductors on the roof so that firefighters are not exposed to a live array. The system connects to the utility under an interconnection agreement, and the utility's rules determine how surplus power is credited.</p>
<p>Cold-climate details matter. Panels produce more voltage in cold weather, so the designer must make sure the inverter's maximum voltage is not exceeded on the coldest morning. Snow covers modules for part of the winter, and the roof must carry the weight of both the array and the snow (Chapter 6), and every roof penetration for the mounting hardware must be flashed (Chapter 13).</p>
<p><strong>Worked example: a rooftop array for Riverbend.</strong> Assume an illustrative array of 75 modules of 400 W each, so the DC rating is <span class="arithmatex">\( 75 \times 400 = 30 \)</span> kW. Each module covers about 21 ft², so the array occupies roughly <span class="arithmatex">\( 75 \times 21 = 1{,}575 \)</span> ft², or about 18 percent of the 9,000 ft² roof. Upper Midwest sites commonly produce on the order of 1,200 to 1,400 kWh per kW of array per year, so taking 1,300 as an illustration gives <span class="arithmatex">\( 30 \times 1{,}300 = 39{,}000 \)</span> kWh per year. The weight of modules and racking, on the order of 3 psf, is small compared with snow load, but the structural engineer must still approve it, especially over the 40 ft glulam span.</p>
<h3 id="electric-vehicle-charging">Electric Vehicle Charging<a class="headerlink" href="#electric-vehicle-charging" title="Permanent link">&para;</a></h3>
<p><strong>Electric vehicle (EV) charging</strong> is the supply of electricity to the batteries of electric vehicles through <em>electric vehicle supply equipment</em> (EVSE), the chargers and their wiring. Charging comes in three levels. <em>Level 1</em> uses an ordinary 120 V outlet at about 1 to 2 kW. <em>Level 2</em> uses a 208 or 240 V circuit at several kilowatts, typically 6 to 19 kW, and suits workplaces and homes. <em>DC fast charging</em> supplies direct current at tens or hundreds of kilowatts from a dedicated three-phase supply. Because charging runs for hours, the NEC treats an EV charger as a continuous load, so its circuit is sized at 125 percent of the charger's current. A charger delivering 32 A needs a 40 A circuit. Codes use the terms <em>EV-capable</em> (conduit and space for future chargers), <em>EV-ready</em> (a circuit installed to the location), and <em>EV-installed</em> (the charger itself).</p>
<p><strong>Worked example: will four chargers fit?</strong> Suppose the owner of Riverbend wants four Level 2 chargers delivering 32 A each at 208 V. Each draws <span class="arithmatex">\( 32 \times 208 = 6{,}656 \)</span> VA, so four draw 26,624 VA. Earlier, Riverbend's demand load was 59,250 VA, and a 200 A service at 208 V three-phase has a capacity of about 72,050 VA, leaving only about 12,800 VA of headroom. The four chargers do not fit at full power. The designer has three options: upgrade to a 400 A service, install fewer chargers, or use an <em>energy management system</em> that limits the chargers' combined output to the available headroom, which slows charging when the building is busy. A 36 kWh charging session at 6.66 kW takes about 5.4 hours, which suits a vehicle parked during an evening event.</p>
<h4 id="diagram-service-headroom-for-solar-and-ev-loads">Diagram: Service Headroom for Solar and EV Loads<a class="headerlink" href="#diagram-service-headroom-for-solar-and-ev-loads" title="Permanent link">&para;</a></h4>
<details>
<summary>Service Headroom for Solar and EV Loads</summary>
<p>Type: chart
<strong>sim-id:</strong> service-headroom-ev-pv-explorer<br/>
<strong>Library:</strong> Chart.js<br/>
<strong>Status:</strong> Specified</p>
<p>Learning objective: Students will evaluate (Bloom Level 5, Evaluate) whether a service has capacity for added EV chargers and will justify (Bloom Level 5, Evaluate) a choice among upgrading the service, reducing the number of chargers, or using load management.</p>
<p>Visual: A stacked horizontal bar showing the service capacity in kVA, with segments for lighting, receptacles, HVAC, kitchen, and EV chargers, and a vertical line at the service capacity. A second bar shows annual solar production in kWh next to the building's illustrative annual use.</p>
<p>Controls: A drop-down labeled "Service size" (100, 200, 400, 600 A) with a toggle for 208 V or 480 V. A slider for number of EV chargers (0 to 12), a slider for charger current (16 to 80 A), a checkbox labeled "Use load management," and a slider for PV array size (0 to 100 kW).</p>
<p>Interactions: Changing any control updates the bar and the readouts. When the total demand exceeds the service capacity, the EV segment turns red and the status line reads "Service overloaded: choose a larger service, fewer chargers, or load management." Turning on load management caps the EV segment at the headroom and displays the per-vehicle charging power. Hovering over any segment shows its VA and current.</p>
<p>Colors: Lighting in yellow, receptacles in blue, HVAC in green, kitchen in orange, EV in purple, overload in red. Segments are labeled with text and use different hatch patterns.</p>
<p>Responsive design: The chart follows the container width and redraws on resize. Height is 420 px.</p>
<p>Implementation: Chart.js stacked bar chart with annotation lines and custom tooltips.</p>
</details>
<div class="admonition mascot-celebration">
<p class="admonition-title">You Can Follow the Electrical Design Through</p>
<p><img alt="Beau celebrating" class="mascot-admonition-img" src="../../img/mascot/celebration.png" />
You can now count a building's loads and turn them into a service size, read a one-line diagram and a set of electrical plans, explain why bonding trips a breaker, and describe how the electrical designer coordinates with the structural and mechanical engineers in every project phase. That is the working knowledge of the profession, and everything later in the book, from codes to energy, builds on it.</p>
</div>
<h2 id="key-takeaways">Key Takeaways<a class="headerlink" href="#key-takeaways" title="Permanent link">&para;</a></h2>
<ul>
<li>The electrical designer plans the system, counts the loads, selects the equipment, and documents the result, with a licensed engineer responsible where the law requires. Electrical design phases parallel the project phases, and the earliest decisions about service, rooms, and space are the cheapest to make.</li>
<li>The structural engineer, mechanical engineer, and electrical designer compete for the same space and must coordinate. Gravity pipes, large ducts, and pressure pipes generally take priority over cable tray and conduit, and BIM clash detection finds conflicts before construction.</li>
<li>Service size is set by the demand load, not the connected load. A load calculation lists loads, converts them to VA, applies demand and continuous-load factors, sums them, and rounds up to the next standard size.</li>
<li>A one-line diagram shows the whole distribution system on one sheet, and the electrical plans, panel schedules, and specifications carry the details to the electrician.</li>
<li>Conductors are sized by ampacity and voltage drop. Conduit protects them and is limited by fill and bends. Bonding gives fault current a low-resistance path so the breaker trips, and grounding connects the system to the earth.</li>
<li>Lighting design uses lumens, footcandles, and efficacy, and the lumen method estimates the number of luminaires. Controls reduce energy use and are often required by the energy code.</li>
<li>Low-voltage systems, including data, fire alarm, and building automation, are kept separate from power wiring. Fire alarm systems detect, notify, and command other systems such as fans and elevators.</li>
<li>Photovoltaic systems and electric vehicle chargers are added loads and sources that affect the structure, the roof, and the service size, and they need early coordination with the utility and the other disciplines.</li>
</ul>







  
  






                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"/></svg>
  Back to top
</button>
        
      </main>
      
        <footer class="md-footer">
  
    
      
      <nav class="md-footer__inner md-grid" aria-label="Footer" >
        
          
          <a href="../15-electrical-fundamentals/" class="md-footer__link md-footer__link--prev" aria-label="Previous: 15. Electrical Fundamentals and Building Service">
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
            </div>
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Previous
              </span>
              <div class="md-ellipsis">
                15. Electrical Fundamentals and Building Service
              </div>
            </div>
          </a>
        
        
          
          <a href="../17-building-codes-permits/" class="md-footer__link md-footer__link--next" aria-label="Next: 17. Building Codes, Permits, and Enforcement">
            <div class="md-footer__title">
              <span class="md-footer__direction">
                Next
              </span>
              <div class="md-ellipsis">
                17. Building Codes, Permits, and Enforcement
              </div>
            </div>
            <div class="md-footer__button md-icon">
              
              <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M4 11v2h12l-5.5 5.5 1.42 1.42L19.84 12l-7.92-7.92L10.5 5.5 16 11z"/></svg>
            </div>
          </a>
        
      </nav>
    
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
    <div class="md-copyright__highlight">
      Copyright &copy; 2026 Dan McCreary. Licensed under <a href="license/">CC BY-NC-SA 4.0</a> for non-commercial use.
    </div>
  
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    <script id="__config" type="application/json">{"base": "../..", "features": ["content.code.copy", "content.action.edit", "navigation.expand", "navigation.path", "navigation.prune", "navigation.indexes", "navigation.top", "navigation.footer", "toc.follow", "search.suggest", "search.highlight", "search.share"], "search": "../../assets/javascripts/workers/search.6ce7567c.min.js", "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version": "Select version"}}</script>
    
    
      <script src="../../assets/javascripts/bundle.83f73b43.min.js"></script>
      
        <script src="../../js/extra.js"></script>
      
        <script src="../../js/katex.js"></script>
      
        <script src="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/katex.min.js"></script>
      
        <script src="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/contrib/auto-render.min.js"></script>
      
    
  </body>
</html>